<!DOCTYPE html>
<!-- Copyright 2026 Florian Finder -->
<!-- PVE-UPS user manual (English) — self-contained, offline-capable HTML file.
     Can be opened directly (file://) or via the ?-icon in the web UI.
     Styling is deliberately INLINE (theme variables copied from style.css) so the file
     works standalone. On UI changes keep theme/changelog in sync here AND in
     handbuch.html (German edition); the anchor ids of both files must stay identical
     (deep links from the web UI). -->
<html lang="en" data-theme="auto">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>PVE-UPS — User Manual</title>
  <style>
    /* ---- Theme (copied from app/web/style.css) ---- */
    :root {
      --bg: #0b1220; --surface: #131c2b; --surface-2: #1b2536;
      --border: #283449; --border-strong: #3a4866;
      --text: #e6edf6; --text-muted: #97a4b8; --text-faint: #6b7890;
      --shadow: 0 1px 2px rgba(0,0,0,.35), 0 12px 28px -16px rgba(0,0,0,.6);
      --ok: #34d399;   --ok-soft: rgba(52,211,153,.14);  --ok-bd: rgba(52,211,153,.38);
      --warn: #fbbf24; --warn-soft: rgba(251,191,36,.14); --warn-bd: rgba(251,191,36,.38);
      --crit: #f87171; --crit-soft: rgba(248,113,113,.15); --crit-bd: rgba(248,113,113,.4);
      --info: #60a5fa; --info-soft: rgba(96,165,250,.14); --info-bd: rgba(96,165,250,.38);
      --r-sm: 6px; --r: 10px; --r-lg: 14px; --r-pill: 999px; --maxw: 1120px;
    }
    :root[data-theme="light"] {
      --bg: #f4f6fb; --surface: #ffffff; --surface-2: #f1f4f9;
      --border: #e1e7f0; --border-strong: #c6d0e0;
      --text: #16202e; --text-muted: #57637a; --text-faint: #8893a6;
      --shadow: 0 1px 2px rgba(16,24,40,.06), 0 14px 28px -18px rgba(16,24,40,.22);
      --ok: #059669;   --ok-soft: rgba(5,150,105,.12);  --ok-bd: rgba(5,150,105,.32);
      --warn: #b45309; --warn-soft: rgba(217,119,6,.14); --warn-bd: rgba(217,119,6,.32);
      --crit: #dc2626; --crit-soft: rgba(220,38,38,.1);  --crit-bd: rgba(220,38,38,.3);
      --info: #2563eb; --info-soft: rgba(37,99,235,.1);  --info-bd: rgba(37,99,235,.3);
    }
    @media (prefers-color-scheme: light) {
      :root[data-theme="auto"] {
        --bg: #f4f6fb; --surface: #ffffff; --surface-2: #f1f4f9;
        --border: #e1e7f0; --border-strong: #c6d0e0;
        --text: #16202e; --text-muted: #57637a; --text-faint: #8893a6;
        --shadow: 0 1px 2px rgba(16,24,40,.06), 0 14px 28px -18px rgba(16,24,40,.22);
        --ok: #059669;   --ok-soft: rgba(5,150,105,.12);  --ok-bd: rgba(5,150,105,.32);
        --warn: #b45309; --warn-soft: rgba(217,119,6,.14); --warn-bd: rgba(217,119,6,.32);
        --crit: #dc2626; --crit-soft: rgba(220,38,38,.1);  --crit-bd: rgba(220,38,38,.3);
        --info: #2563eb; --info-soft: rgba(37,99,235,.1);  --info-bd: rgba(37,99,235,.3);
      }
    }

    /* ---- Base ---- */
    * { box-sizing: border-box; }
    body {
      margin: 0;
      font-family: system-ui, -apple-system, "Segoe UI", Roboto, sans-serif;
      background: var(--bg); color: var(--text);
      font-size: 14px; line-height: 1.6; -webkit-font-smoothing: antialiased;
    }
    a { color: var(--info); }
    code {
      background: var(--surface-2); color: var(--text);
      padding: 1px 6px; border-radius: var(--r-sm); font-size: .92em;
      border: 1px solid var(--border);
    }
    pre {
      background: var(--surface-2); border: 1px solid var(--border);
      border-radius: var(--r); padding: 12px 14px; overflow-x: auto; font-size: 12.5px;
      line-height: 1.5;
    }
    pre code { background: none; border: none; padding: 0; }
    .muted { color: var(--text-muted); }

    /* ---- Topbar (like the web UI) ---- */
    .topbar {
      position: sticky; top: 0; z-index: 20;
      display: flex; align-items: center; gap: 14px;
      padding: 10px 20px; background: var(--surface);
      border-bottom: 1px solid var(--border); flex-wrap: wrap;
    }
    .brand { display: flex; align-items: center; gap: 9px; font-weight: 700; letter-spacing: .2px; }
    .brand .mark { width: 24px; height: 24px; color: var(--text); }
    .brand .sub { font-size: 12px; font-weight: 500; color: var(--text-faint); }
    .spacer { flex: 1 1 auto; }
    .icon { width: 18px; height: 18px; flex: 0 0 auto; fill: none; stroke: currentColor;
            stroke-width: 2; stroke-linecap: round; stroke-linejoin: round; }
    .icon-lg { width: 22px; height: 22px; }
    .btn {
      display: inline-flex; align-items: center; gap: 8px; text-decoration: none;
      background: transparent; color: var(--text);
      border: 1px solid var(--border); border-radius: var(--r-sm);
      padding: 6px 12px; font-size: 13px; font-weight: 550; cursor: pointer;
      transition: background .12s, border-color .12s;
    }
    .btn:hover { background: var(--surface-2); border-color: var(--border-strong); }

    /* ---- Layout: TOC + content ---- */
    .wrap {
      max-width: var(--maxw); margin: 22px auto 40px; padding: 0 18px;
      display: grid; grid-template-columns: 230px 1fr; gap: 28px; align-items: start;
    }
    nav.toc {
      position: sticky; top: 70px; align-self: start;
      background: var(--surface); border: 1px solid var(--border);
      border-radius: var(--r-lg); padding: 14px; box-shadow: var(--shadow);
      font-size: 13px;
    }
    nav.toc h2 { margin: 0 0 8px; font-size: 11px; text-transform: uppercase;
                 letter-spacing: .5px; color: var(--text-faint); }
    nav.toc ol { list-style: none; margin: 0; padding: 0; counter-reset: toc; }
    nav.toc li { counter-increment: toc; margin: 2px 0; }
    nav.toc a { display: block; padding: 5px 8px; border-radius: var(--r-sm);
                color: var(--text-muted); text-decoration: none; }
    nav.toc a::before { content: counter(toc) ". "; color: var(--text-faint); }
    nav.toc a:hover { background: var(--surface-2); color: var(--text); }

    main { min-width: 0; }
    .card {
      background: var(--surface); border: 1px solid var(--border); border-radius: var(--r-lg);
      padding: 22px 24px; margin-bottom: 18px; box-shadow: var(--shadow);
    }
    .card.intro { background: var(--surface-2); }
    h1 { font-size: 22px; margin: 0 0 6px; }
    h2.sec { font-size: 17px; margin: 0 0 14px; display: flex; align-items: baseline; gap: 10px; }
    h2.sec .n {
      display: inline-grid; place-items: center; min-width: 24px; height: 24px;
      border-radius: 7px; background: var(--surface-2); border: 1px solid var(--border);
      font-size: 12px; color: var(--text-muted); font-weight: 700;
    }
    h3 { font-size: 14px; margin: 18px 0 8px; }
    p { margin: 8px 0; }
    ul, ol.steps { margin: 8px 0; padding-left: 22px; }
    li { margin: 4px 0; }

    table { width: 100%; border-collapse: collapse; font-size: 13px; margin: 10px 0; }
    th, td { text-align: left; padding: 8px 10px; border-bottom: 1px solid var(--border);
             vertical-align: top; }
    thead th { color: var(--text-muted); font-weight: 600; font-size: 12px;
               border-bottom: 1px solid var(--border-strong); }
    tbody tr:last-child td { border-bottom: none; }

    .pill { display: inline-flex; align-items: center; gap: 6px; padding: 2px 9px;
            border-radius: var(--r-pill); font-size: 12px; font-weight: 650;
            border: 1px solid var(--border); background: var(--surface-2); color: var(--text-muted); }
    .pill.ok   { color: var(--ok);   background: var(--ok-soft);   border-color: var(--ok-bd); }
    .pill.warn { color: var(--warn); background: var(--warn-soft); border-color: var(--warn-bd); }
    .pill.crit { color: var(--crit); background: var(--crit-soft); border-color: var(--crit-bd); }

    .callout { display: flex; gap: 10px; padding: 12px 14px; border-radius: var(--r);
               margin: 14px 0; font-size: 13px; border: 1px solid var(--border);
               background: var(--surface-2); }
    .callout.info { color: var(--info); background: var(--info-soft); border-color: var(--info-bd); }
    .callout.warn { color: var(--warn); background: var(--warn-soft); border-color: var(--warn-bd); }
    .callout b { color: inherit; }

    .cl-ver { font-weight: 700; margin: 16px 0 4px; }
    .cl-ver .date { font-weight: 500; color: var(--text-faint); font-size: 12px; margin-left: 8px; }

    footer { max-width: var(--maxw); margin: 24px auto 36px; padding: 0 18px;
             color: var(--text-faint); font-size: 12px; text-align: center; }

    @media (max-width: 820px) {
      .wrap { grid-template-columns: 1fr; }
      nav.toc { position: static; }
    }
  </style>
</head>
<body>
  <header class="topbar">
    <span class="brand">
      <svg class="mark icon-lg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 2 4 5v6c0 5 3.4 8.5 8 11 4.6-2.5 8-6 8-11V5l-8-3z"/></svg>
      PVE-UPS <span class="sub">User Manual · v4.2.0</span>
    </span>
    <span class="spacer"></span>
    <a class="btn" href="https://github.com/ffind-dev/pve-ups" target="_blank"
       rel="noopener" title="Project on GitHub">
      <svg class="icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M9 19c-5 1.5-5-2.5-7-3m14 6v-3.9a3.4 3.4 0 0 0-.9-2.6c3-.3 6.2-1.5 6.2-6.7A5.2 5.2 0 0 0 20 5.3a4.9 4.9 0 0 0-.1-3.6s-1.1-.3-3.6 1.4a12.3 12.3 0 0 0-6.6 0C7.2 1.4 6.1 1.7 6.1 1.7A4.9 4.9 0 0 0 6 5.3 5.2 5.2 0 0 0 4.6 8.8c0 5.2 3.2 6.4 6.2 6.7a3.4 3.4 0 0 0-.9 2.6V22"/></svg>
      <span>GitHub</span>
    </a>
    <button id="themeBtn" class="btn" type="button" title="Toggle theme">
      <svg class="icon" viewBox="0 0 24 24"><rect x="2" y="3" width="20" height="14" rx="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/></svg>
      <span id="themeLbl">Auto</span>
    </button>
  </header>

  <div class="wrap">
    <nav class="toc">
      <h2>Contents</h2>
      <ol>
        <li><a href="#was">What is PVE-UPS?</a></li>
        <li><a href="#voraussetzungen">Requirements</a></li>
        <li><a href="#installation">Installation &amp; setup</a></li>
        <li><a href="#token">API tokens (VE and Backup Server)</a></li>
        <li><a href="#snmp">UPS sources</a></li>
        <li><a href="#logik">How it works &amp; logic</a></li>
        <li><a href="#failsafe">Fail-safe &amp; edge cases</a></li>
        <li><a href="#ausloeser">Triggers &amp; thresholds</a></li>
        <li><a href="#monitoring">Monitoring / REST</a></li>
        <li><a href="#updates">Updates &amp; operation</a></li>
        <li><a href="#faq">Troubleshooting</a></li>
        <li><a href="#changelog">Changelog</a></li>
      </ol>
    </nav>

    <main>
      <div class="card intro">
        <h1>PVE-UPS — User Manual</h1>
        <p class="muted">A lean UPS shutdown appliance for Proxmox VE: it monitors one or
        more UPS devices — via SNMP or through a NUT server — and, on a power outage, shuts
        down the assigned Proxmox hosts in an orderly fashion, without hand-written
        configuration files anywhere. This manual is aimed at technically minded
        administrators who are new to the product.</p>
      </div>

      <section class="card" id="was">
        <h2 class="sec"><span class="n">1</span> What is PVE-UPS?</h2>
        <p>PVE-UPS replaces classic, vendor-locked UPS shutdown appliances (such as APC
        PowerChute Network Shutdown) for Proxmox environments. The software runs as a
        single, resource-friendly <b>unprivileged LXC</b> (~256&nbsp;MB RAM) and needs
        nothing but one installer script.</p>
        <h3>Core features</h3>
        <ul>
          <li>Monitoring of <b>one or more UPS devices</b> — with an SNMP network card
          (standard RFC&nbsp;1628 <i>or</i> a vendor MIB such as APC PowerNet,
          <b>SNMP v1/v2c/v3</b>, pure-Python implementation) or through a <b>NUT server</b>,
          which is how USB and serial UPS devices are read.</li>
          <li>Orderly host shutdown through a <b>Proxmox API token</b> — no root SSH
          required. Targets can be <b>Proxmox VE</b> nodes (privilege
          <code>Sys.PowerMgmt</code>) or a <b>Proxmox Backup Server</b>
          (<code>Sys.PowerManagement</code>), selectable per host.</li>
          <li><b>Host↔UPS mapping</b> with per-host logic (AND/OR) for redundant power
          supplies or split load, including a feed diagram in the web UI.</li>
          <li>Complete setup through a <b>web wizard</b> with test buttons.</li>
          <li>Web UI in <b>English and German</b> — picked automatically from the browser
          language.</li>
          <li><b>Fail-safe:</b> losing contact with the UPS raises an alarm by default, it
          never shuts anything down.</li>
          <li><b>Dry-run mode</b> for a risk-free commissioning.</li>
          <li>Read-only <b>REST/JSON status</b> for monitoring (<code>/api/status</code>,
          <code>/api/health</code>).</li>
        </ul>
      </section>

      <section class="card" id="voraussetzungen">
        <h2 class="sec"><span class="n">2</span> Requirements</h2>
        <ul>
          <li>A <b>Proxmox VE</b> host that can run the LXC. Typically one of the hosts to be
          protected. Standalone hosts and nodes of a cluster both work as targets — every
          host is shut down individually through its own API, and PVE-UPS touches neither
          the HA manager nor quorum.</li>
          <li>One or more UPS devices, reachable in one of two ways:
            <ul>
              <li>with an <b>SNMP network card</b> exposing the standard
              <b>RFC 1628 UPS MIB</b> (vendor-independent) or a supported <b>vendor MIB</b> —
              APC PowerNet, which also covers APC cards without RFC 1628 (see
              <a href="#snmp">section 5</a>), or</li>
              <li>attached by <b>USB or serial cable</b> to a machine that runs a
              <b>NUT server</b> (<code>upsd</code>) — see section 5.</li>
            </ul>
          </li>
          <li>Network connectivity between the appliance and the UPS source (read access is
          enough: UDP 161 for SNMP, TCP 3493 for NUT) and to the API of the protected
          targets (HTTPS, port 8006 for Proxmox VE, 8007 for Proxmox Backup Server).</li>
        </ul>
        <p>Besides Proxmox VE nodes, a <b>Proxmox Backup Server</b> can be shut down as
        well — each host entry carries a type. The two differ only in how they are
        addressed; everything else (UPS mapping, AND/OR logic, order, thresholds) works
        the same for both. See <a href="#token">section 4</a>.</p>
        <div class="callout warn">
          <span><b>PVE-UPS belongs on an internal (management) network.</b> It holds API
          tokens that can power off servers, so treat it like any other management tool:
          reachable only from trusted networks, never exposed to the internet, and behind
          the same firewalling, segmentation and access control as the Proxmox web
          interfaces themselves. The web UI is password-protected, but
          <code>/api/status</code> and <code>/api/health</code> are deliberately readable
          without a login so monitoring can poll them — that is another reason the
          appliance should not be publicly reachable.</span>
        </div>
      </section>

      <section class="card" id="installation">
        <h2 class="sec"><span class="n">3</span> Installation &amp; setup</h2>
        <p>Install directly from the <b>Proxmox node shell</b> (web UI → node →
        <code>&gt;_ Shell</code>, as root). The script downloads the latest release package
        from GitHub, unpacks it and creates the LXC:</p>
<pre><code>bash -c "$(curl -fsSL https://github.com/ffind-dev/pve-ups/releases/latest/download/install.sh)"
# e.g. with a static IP:
curl -fsSL https://github.com/ffind-dev/pve-ups/releases/latest/download/install.sh | bash -s -- \
  --ctid 950 --ip 10.0.0.50/24 --gateway 10.0.0.1 --hostname pve-usv</code></pre>
        <p>PVE-UPS is also listed on <a href="https://community-scripts.org/"
        target="_blank" rel="noopener">community-scripts.org</a> (search for “PVE-UPS”), a
        community-maintained collection of Proxmox helper scripts. The one-liner above stays
        the reference path.</p>
        <p>Then open the web UI at <code>http://&lt;container-ip&gt;:8080</code> and walk
        through the wizard:</p>
        <ol class="steps">
          <li>Set the UI password.</li>
          <li>Add the <b>UPS devices</b> (source, address, credentials — see section 5) and
          verify each one with “Test UPS”.</li>
          <li>Add the <b>hosts</b>: pick the <b>type</b> per entry (Proxmox VE or Proxmox
          Backup Server), enter its API token (see section 4) and use “Test”. Define which
          UPS devices feed each host and with which logic (AND/OR).</li>
          <li>Set the <b>thresholds</b> or keep the defaults.</li>
          <li>Optionally configure the <b>notification webhook</b> (HTTP POST to a
          ticket/chat/monitoring system): pick format and level, then verify it with
          “Send test notification” — see <a href="#webhook">Webhook notifications</a>.</li>
        </ol>
        <div class="callout info">
          <span>While <b>dry-run</b> is active nothing is shut down — ideal for testing.
          Only once everything checks out, disable dry-run (mode “ARMED”).</span>
        </div>
        <div class="callout warn">
          <span>If the LXC runs on one of the protected hosts, mark that host as
          <b>“This host”</b> in the host list — it is then guaranteed to shut down last.</span>
        </div>
      </section>

      <section class="card" id="token">
        <h2 class="sec"><span class="n">4</span> Creating the API token</h2>
        <p>Every host entry authenticates with an API token — revocable, and a replacement
        for root SSH access. Which token to create depends on the <b>type</b> selected for
        that entry, because Proxmox VE and Proxmox Backup Server use different token
        schemes and different privilege names:</p>
        <table>
          <thead><tr><th></th><th>Proxmox VE</th><th>Proxmox Backup Server</th></tr></thead>
          <tbody>
            <tr><td>API port</td><td>8006</td><td>8007</td></tr>
            <tr><td>Privilege</td><td><code>Sys.PowerMgmt</code></td>
            <td><code>Sys.PowerManagement</code></td></tr>
            <tr><td>Granted on</td><td><code>/nodes</code></td>
            <td><code>/system/status</code></td></tr>
            <tr><td>“Node” field</td><td>the real node name</td>
            <td>a free label (PBS ignores it)</td></tr>
          </tbody>
        </table>
        <div class="callout warn">
          <span>Picking the wrong type is the most common cause of a failing test: a
          Backup Server entered as “Proxmox VE” rejects the request outright and reports
          <i>“Authentication failed (token invalid?)”</i>, even though the token itself is
          perfectly valid.</span>
        </div>

        <h3 id="token-pve">Proxmox VE</h3>
        <p>Create a dedicated user with only the power-management privilege and an API
        token. Run this <b>once</b>, in the shell of any Proxmox node:</p>
<pre><code>pveum user add ups@pve
pveum role add UpsShutdown -privs "Sys.PowerMgmt"
pveum acl modify /nodes -user ups@pve -role UpsShutdown
pveum user token add ups@pve shutdown --privsep 0</code></pre>
        <p>The last command prints the <b>token ID</b> (<code>ups@pve!shutdown</code>) and
        the <b>secret</b>. Enter both in the wizard and verify with “Test”.</p>
        <div class="callout info">
          <span><b>In a cluster the commands are run only once.</b> Users, API tokens and
          ACLs live at datacenter level (<code>/etc/pve</code>) and are therefore valid on
          every node — enter the <i>same</i> token ID and secret for each node. Only
          standalone hosts that share no cluster need their own user and token each.</span>
        </div>
        <p>Give every host entry <b>its own API URL</b>
        (<code>https://&lt;this-node-ip&gt;:8006</code>). The Proxmox API would proxy a
        request to another node, but a node that has already been shut down cannot proxy for
        the ones still to come.</p>
        <div class="callout warn">
          <span><b>Give every host entry its own API URL — that is what decides where the
          shutdown lands.</b> PVE-UPS addresses the node behind the URL you entered
          (<code>/nodes/localhost/status</code>), so the machine that answers is the one that
          is shut down. Proxmox handles that form locally instead of looking the node up in
          the cluster, which is exactly what you want while nodes are dropping and quorum is
          shaky. The consequence: a mistyped “Node” can no longer misdirect a shutdown —
          but two entries sharing one URL can, so PVE-UPS warns about that both while you
          edit and in the self-test.</span>
        </div>
        <div class="callout info">
          <span><b>“Node” is still checked, because it labels everything else.</b> It names
          the host on the dashboard and in every event, so a name matching no node makes all
          of that misleading. “Test” compares it against the node list the API reports,
          offers the right one for you to accept with a click and fills an empty field.
          Proxmox’ own rules apply: only letters, digits and <code>-</code> — no dots, so an
          FQDN like <code>pve01.example.com</code> is rejected outright — and upper and lower
          case are distinct, so <code>PVE01</code> is not <code>pve01</code>. Where entries
          share an API URL the name goes back into the shutdown path, and a mismatch is
          reported as a failure rather than a warning.</span>
        </div>

        <h3 id="token-pbs">Proxmox Backup Server</h3>
        <p>Run this in the shell of the Backup Server. Note that the ACL is granted
        <b>twice</b> — once to the user, once to the token:</p>
<pre><code>proxmox-backup-manager user create ups@pbs
proxmox-backup-manager user generate-token ups@pbs shutdown
proxmox-backup-manager acl update /system/status Admin --auth-id 'ups@pbs'
proxmox-backup-manager acl update /system/status Admin --auth-id 'ups@pbs!shutdown'</code></pre>
        <p><code>generate-token</code> prints the <b>token ID</b>
        (<code>ups@pbs!shutdown</code>) and the <b>secret</b> — the secret is shown once and
        cannot be retrieved afterwards. Enter the API URL as
        <code>https://&lt;pbs-ip&gt;:8007</code>, then verify with “Test”.</p>
        <p>Three details differ from Proxmox VE and explain the commands above:</p>
        <ul>
          <li><b>Both entries are required.</b> On PBS a token's permissions are computed
          from its own ACL entries and then intersected with those of its user, so a token
          can never exceed its user. Granting only one of the two leaves the token without
          the privilege.</li>
          <li><b>The role is <code>Admin</code>.</b> PBS has no fine-grained
          power-management role — <code>Sys.PowerManagement</code> is only carried by
          <code>Admin</code>. Granting it on <code>/system/status</code> instead of
          <code>/</code> keeps the scope as narrow as PBS allows.</li>
          <li><b>The “Node” field is only a label.</b> PBS ignores the node in the API path,
          so the shutdown always addresses <code>/nodes/localhost/status</code>. Name the
          entry whatever is readable on the dashboard; nothing has to match the hostname.</li>
        </ul>
        <div class="callout warn">
          <span><b>Consider carefully whether to attach a Backup Server here at all.</b>
          The token above is an <code>Admin</code> token, and PVE-UPS has to reach the PBS
          API from the environment it protects. That combination widens the path from a
          compromised virtualisation host to the backups — which are exactly what should
          survive such a compromise. For production environments we therefore
          <b>recommend against</b> attaching PBS to the same PVE-UPS instance that manages
          the PVE hosts. Alternatives: give the Backup Server its own UPS shutdown path
          (its own PVE-UPS instance, reachable only from a separate management segment), or
          let it ride out short outages on its own UPS runtime.</span>
        </div>
      </section>

      <section class="card" id="snmp">
        <h2 class="sec"><span class="n">5</span> UPS sources</h2>
        <p>Every UPS entry in the wizard has a <b>“Read via”</b> selector. Both sources can
        be mixed freely in one instance, and everything after this point — thresholds, host
        mapping, fail-safe rules — is identical for either.</p>

        <h3>SNMP (UPS with a network card)</h3>
        <p>In the web interface of the UPS network card (usually under <i>Network → SNMPv1</i>
        or <i>SNMPv3</i>), enable access and grant the appliance IP <b>read access</b>. Nothing
        is ever written. Default port 161/UDP.</p>

        <h3>Which MIB is read</h3>
        <p>Every SNMP UPS has a <b>MIB</b> setting. It decides which set of objects is asked
        for — the values themselves, the thresholds and everything downstream are the same
        either way.</p>
        <ul>
          <li><b>Automatic</b> (default, and the right answer for almost every device): the
          standard <b>RFC 1628</b> is read, and the UPS is switched to a vendor MIB as soon
          as it answers there. Detection costs no extra query, and a firmware update that
          adds RFC 1628 later is picked up on its own.</li>
          <li><b>RFC 1628 (standard)</b>: the vendor-independent UPS MIB, nothing else.</li>
          <li><b>APC PowerNet</b>: the MIB of APC/Schneider network management cards.</li>
        </ul>
        <p>A vendor MIB matters for APC in particular. Schneider supports RFC 1628 only on
        <b>Network Management Card 2</b> (AP9630/AP9631/AP9635) from firmware
        <code>sumx</code>/<code>sy</code> <b>v5.1.7</b> on; the older <b>NMC1</b> cards
        (AP9617/AP9618/AP9619) speak PowerNet only and cannot be read through the standard at
        all. On cards that do support both, PowerNet is still the better source: it reports
        the remaining runtime in hundredths of a second rather than whole minutes, and it
        reports a <b>self-test</b> as its own state — RFC 1628 cannot tell a self-test apart
        from a real outage.</p>
        <p>Set the MIB explicitly only to force one, for instance to pin a device to the
        standard while comparing readings.</p>

        <h3>NUT server (USB and serial UPS devices)</h3>
        <p>A UPS without a network card is reached through
        <a href="https://networkupstools.org/" target="_blank" rel="noopener">Network UPS
        Tools</a>: whichever machine the UPS is plugged into runs <code>upsd</code>, and
        PVE-UPS reads from it over TCP&nbsp;3493. Very often such a server already exists —
        Synology and QNAP NAS boxes have a “UPS server” checkbox, as do TrueNAS and
        OPNsense; otherwise a Raspberry Pi or a Proxmox host with the <code>nut-server</code>
        package will do.</p>
        <p>Three fields are needed: the <b>host</b> running upsd, the <b>UPS name</b> as
        configured in its <code>ups.conf</code> (<code>upsc -l &lt;host&gt;</code> lists the
        available names), and optionally a <b>user name and password</b> — a default upsd
        allows reading variables without either.</p>
        <h3>NAS as the NUT server (QNAP, Synology)</h3>
        <p>Both vendors ship their own, fixed setup — the values cannot be chosen freely:</p>
        <table>
          <thead><tr><th>NAS</th><th>UPS name</th><th>User</th><th>Password</th></tr></thead>
          <tbody>
            <tr><td>QNAP</td><td><code>qnapups</code></td><td><code>admin</code></td><td><code>123456</code></td></tr>
            <tr><td>Synology</td><td><code>ups</code></td><td><code>ups</code></td><td>none</td></tr>
          </tbody>
        </table>
        <p>On both, the network UPS server has to be enabled <b>and the appliance's IP
        address has to be on the list of permitted devices</b> — otherwise the NAS simply
        does not answer, which is by far the most common cause of a failing test. The
        setting sits with the UPS configuration (QNAP: control panel, external device;
        Synology: control panel, hardware &amp; power); the exact wording differs between
        QTS and DSM versions.</p>
        <div class="callout info">
          <span>PVE-UPS is a strictly <b>read-only</b> NUT client: it only ever asks for the
          variable list, never sends a command, and never runs <code>upsmon</code>. NUT acts
          as the device driver; the thresholds, the host policy and the shutdown decision
          stay in this appliance. There is nothing to configure on the protected hosts.</span>
        </div>
        <div class="callout warn">
          <span>The NUT protocol is unencrypted. Use it inside a trusted network. If upsd
          runs on a machine that PVE-UPS itself shuts down, make sure that host is the one
          marked <b>“This host”</b> or has the highest shutdown order — otherwise the data
          source disappears mid-outage. The on-battery countdown does keep running in that
          case (see section 7), but a still-reachable source is better.</span>
        </div>

        <h3>Reading the test result</h3>
        <p>Below the result line, <b>“Test UPS”</b> offers <b>Details per object</b> — every
        object queried individually, with its value or the reason it is missing. It unfolds
        on its own whenever something is wrong, which separates the cases that otherwise
        look identical:</p>
        <ul>
          <li><b>Nothing answers</b> (every line an error): address, port or credentials are
          wrong, or a firewall blocks UDP&nbsp;161 (SNMP) / TCP&nbsp;3493 (NUT). For NUT,
          also check that upsd's <code>LISTEN</code> directive covers this host — by default
          it only listens on localhost.</li>
          <li><b>Some objects answer, others say <code>noSuchObject</code> /
          <code>noSuchInstance</code></b> (SNMP) or <b>“not provided by this driver”</b>
          (NUT): the device simply does not publish those values. Whenever that affects a
          trigger, the test says so in plain words above the table — for example a driver
          without <code>battery.runtime</code> makes the “Runtime below (min)” threshold
          permanently ineffective. Use the “On battery longer than (s)” timer instead: it
          runs on the appliance's own clock and always works.</li>
          <li><b><code>noSuchName</code> under SNMPv1</b>: the object is missing <i>and</i>
          v1 aborts a multi-object query as soon as one object is absent — the regular poll
          then fails completely even though the other values are readable. Switch the UPS to
          <b>v2c</b> if it supports it.</li>
          <li><b>Every RFC 1628 object missing, every vendor object answering</b>: normal on
          an APC card without RFC 1628 support. In <b>Automatic</b> mode both MIBs are listed,
          the one actually in use comes first, and the line above the table names it. Nothing
          needs changing — the counted objects and the trigger warnings always refer to the
          MIB being used, not to the one that lost.</li>
          <li><b>“stale data”</b> (NUT): upsd answers, but its driver has lost contact with
          the UPS. The values it still serves are old, so PVE-UPS treats the UPS as
          unreachable — an alarm, never a shutdown. Restart the NUT driver on that machine.</li>
          <li><b>The power source object is missing or reports “unknown”</b>: the device
          answers and other values arrive, but the one object that says whether it runs on
          mains or on battery (<code>upsOutputSource</code>, on APC
          <code>upsBasicOutputStatus</code>) does not. Nothing can be concluded from that,
          so PVE-UPS treats the UPS as unreachable — an alarm, never a shutdown, and a
          running battery countdown keeps running. Check the MIB setting; if the device
          genuinely does not implement it, it cannot be used as a shutdown source.</li>
          <li><b><code>ups.status</code> names neither <code>OL</code> nor <code>OB</code></b>
          (NUT): the same case on the NUT side. The variable is there, but it carries only
          something like <code>CHRG</code>, <code>ALARM</code> or <code>RB</code> — or is
          empty — and none of that says where the power comes from. Treated exactly as
          above: unreachable, an alarm, never a shutdown, and a running countdown keeps
          running. Usually a driver quirk; check the driver on the NUT server.</li>
        </ul>
        <div class="callout info">
          <span><b>All of these devices answered.</b> PVE-UPS keeps that deliberately apart
          from a device that has gone silent, because <b>“Shutdown on pure communication
          loss”</b> (see <a href="#ausloeser">Triggers</a>) fires on silence only. A UPS
          that answers unusably never arms it — and neither does an entry that was never
          pollable in the first place, such as a UPS card saved without an address. The
          alarm says which of the two it is, so it does not send you to a network that is
          working.</span>
        </div>
      </section>

      <section class="card" id="logik">
        <h2 class="sec"><span class="n">6</span> How it works &amp; logic</h2>
        <p>The engine polls all UPS devices in parallel and evaluates <b>each UPS
        independently</b>. Each poll carries its own deadline, derived from that
        device&rsquo;s timeout and retry settings, so one server that accepts a connection
        and then goes quiet cannot hold up the countdown for the others. Per UPS there is a
        simple state sequence:</p>
        <p>
          <span class="pill ok">ONLINE</span> on mains &nbsp;→&nbsp;
          <span class="pill warn">ON_BATTERY</span> power outage, UPS on battery &nbsp;→&nbsp;
          <span class="pill crit">triggered</span> as soon as a threshold fires
        </p>
        <h3>Which host shuts down?</h3>
        <p>That is decided by each host's mapping to its UPS devices and its logic:</p>
        <ul>
          <li><b>AND</b> (<code>ups_policy = all</code>, default): the host only shuts down
          once <i>all</i> of its assigned UPS devices have triggered — exactly the behaviour
          for servers with <b>redundant power supplies</b> (one UPS per feed). As long as one
          UPS still delivers power, the host stays up.</li>
          <li><b>OR</b> (<code>ups_policy = any</code>): the host shuts down as soon as
          <i>one</i> assigned UPS triggers — for split, non-redundant load.</li>
        </ul>
        <p>Multiple due hosts are shut down <b>in stages</b>, following the “Order” field —
        ascending, so <b>0 goes first</b>: everything sharing a number is commanded <i>at
        the same time</i>, and the next stage only starts once that one is done. The host
        carrying the appliance itself (<code>this_host</code>) always forms the <b>last</b>
        stage regardless of its number, so it can still shut down the others. Tip: attach
        the appliance host to <i>all</i> UPS devices so it reliably becomes due last. The
        wizard shows the resulting sequence live underneath the host list.</p>
        <p>Every command also carries a <b>hard deadline</b> (“Host shutdown timeout”). Both
        together mean a machine that stops responding cannot hold up its stage peers, the
        stages behind it, or the battery countdown itself. Use the order field when one
        target genuinely has to go down before another — otherwise leaving them equal is
        both faster and safer.</p>
        <p>If a required UPS recovers (mains returns), a shutdown that has not been executed
        yet is <b>aborted</b> and the state is reset.</p>
        <p>A shutdown that <i>was</i> sent stays latched — a machine on its way down must not
        be commanded twice. That latch is released again once <b>every</b> UPS has been
        reachable and on mains for the time set in “Re-arm after mains back (min)”
        (default 5, empty = never). Only then is the appliance ready for the next outage:
        while it is latched, a second outage would find every host already marked as fired,
        and the scheduled self-test as well as “Restore cluster” stand down too. The waiting
        time exists because mains returning is not the same as mains staying — a grid that
        dips twice in a minute must not re-arm in between. A UPS that is unreachable never
        counts as “mains are back”. Restoring a prepared cluster stays manual either way;
        the re-arm only makes that button available again, and the event says so when a
        cluster is still carrying the preparation. The “Reset state” button does the same
        thing immediately, at any time.</p>

        <h3 id="cluster">Proxmox VE clusters <span class="pill warn">Beta</span></h3>
        <div class="callout warn">
          <span><b>Cluster preparation needs Proxmox VE 9.2 or newer.</b> Everything in this
          section and the next hangs on <code>disarm-ha</code>, which arrived with 9.2. On an
          older release PVE-UPS sets the Ceph maintenance flags and nothing else: HA is not
          disarmed, and because of that the guests are not stopped either. PVE-UPS detects
          this from the API itself, never from a version number, so a backport works too.</span>
        </div>
        <div class="callout warn">
          <span><b>New in 4.0.0, and marked Beta on purpose.</b> The mechanism itself is
          conservative: every step is <i>verified</i> rather than assumed, the sequence runs
          under hard timeouts, and the defaults are the safe ones. What has had little
          exposure so far is the sheer variety of real clusters. Nothing here happens unless
          you tick it. If you run this, reports of what you found are welcome via
          <a href="https://github.com/ffind-dev/pve-ups/issues" target="_blank"
             rel="noopener">GitHub issues</a>.</span>
        </div>
        <p>This section covers a <b>plain Proxmox VE cluster</b>. If the cluster also runs
        Ceph on its own nodes, read
        <a href="#cluster-ceph">Hyper-converged clusters (Ceph)</a> afterwards — that part is
        a considerably larger intervention, with its own privileges.</p>
        <p>Tick “Cluster member” in the <i>Proxmox VE cluster</i> box on the host card —
        on <b>every</b> node of the cluster. Members are grouped automatically by the cluster
        name read from the API, so no second token and no extra configuration section is
        needed, and the preparation runs exactly once per cluster, before its first node goes
        down. What the tick decides is <i>who counts as a member</i>: a node without it is
        prepared around rather than with, it is never taken along by “shut the whole cluster
        down as a unit”, and its own switches have no say in what the cluster does.
        What it does <b>not</b> opt the node out of is the preparation itself, which is
        cluster-wide by nature: HA is disarmed for the whole cluster and, with Ceph, every
        guest in it is stopped — including the ones running there. Leave the box unticked
        on one node of a cluster and that machine is left running without HA and without its
        guests. The scheduled self-test names such a node, so the mismatch is caught before
        an outage rather than during one.</p>
        <p>The three switches in this box all act on the <b>whole cluster</b> — Ceph
        maintenance flags, the HA manager's arm state, and whether the cluster goes down as a
        unit — even though they are edited per host card. So set each of them the same way on
        every node of one cluster. Where they disagree, PVE-UPS goes with “at least one node
        asked for it” (skipping a step that was asked for can cost the storage; running one
        nobody asked for costs a maintenance flag) and writes a warning naming both sides, so
        the mismatch shows up at the next self-test rather than during an outage.</p>
        <p>What it does on a plain cluster is one thing a per-node shutdown cannot do:</p>
        <ul>
          <li><b>HA disarm</b> — without it the HA manager recovers services onto nodes that
          are themselves being powered off. PVE-UPS disarms with
          <code>resource-mode=ignore</code>; the guests then leave HA tracking and
          <code>pve-guests</code> shuts them down in their configured order. This is
          <i>not</i> configurable, and deliberately so: under <code>freeze</code> the guests
          stay HA-managed, <code>pve-guests</code> skips them and the disarmed LRM no longer
          stops them — they would be killed by the power-off.</li>
        </ul>
        <p>The step is <b>verified, not assumed</b>: the disarm is polled until the HA status
        really reports <code>disarmed</code>. It runs under a hard timeout, because it happens
        while the battery is draining.</p>
        <p>That timeout (“HA disarm / Ceph flags timeout”, under <i>Triggers</i>) is <b>the time
        the disarm actually gets</b>, not just an outer emergency brake: the budget is handed
        from step to step, so raising it really does buy more patience. The default is
        <b>60 s</b>. The disarm is the slow part, because the HA stack works in rounds of ten
        seconds and every node has to release its watchdog before the state turns from
        <code>disarming</code> to <code>disarmed</code>. Below roughly half a minute it usually
        cannot be confirmed at all. Every second here is one the shutdown does not have, so
        raise it deliberately — the nodes of that cluster wait for it. If the budget does run
        out, the event names the state it stopped at (“still disarming” means give it more
        time; a stack that never moved is a different problem) and what had already been done.
        A cluster that is <i>already</i> disarmed — a second outage before you restored it — is
        left alone rather than disarmed again. In dry-run mode it is only logged; nothing is
        changed.</p>
        <p>The preparation <b>says when it starts</b>, not only how it ended: an event names
        what it is about to do, how many of the cluster's nodes have triggered, and how long
        the nodes may wait for it. Between that line and the result, the shutdown of that
        cluster's nodes is waiting on purpose.</p>
        <p><b>If the preparation fails, the shutdown continues</b> by default. That is the
        safer setting: a failed disarm leaves the HA manager armed, and an armed HA manager
        stops the guests itself — noisier, but the machines still come down. The opposite
        (“Abort the shutdown if the cluster preparation fails”, under <i>Triggers</i>) means
        a failed preparation leaves the whole cluster running until the battery is empty.</p>

        <h4 id="cluster-unit">The cluster goes down as a unit</h4>
        <p>The preparation is cluster-wide by nature — it disarms HA for the whole cluster,
        and with the Ceph option it stops every guest in it. The shutdown itself, however, is
        per host: a node is due when <i>its</i> UPS devices say so. Those two do not have to
        agree, and when they do not, the result is a cluster left in halves.</p>
        <p>That is what <b>“Shut the whole cluster down as a unit”</b> (on by default) is for:
        as soon as one node of the cluster is due, every node of it is shut down — including
        those whose own UPS has not triggered. They go in the usual <code>order</code>, with
        the appliance's own host last, and the event log names why each one was taken along.</p>
        <p>Turn it off only for a plain cluster where you would rather have HA move the guests
        of a single failing node onto the others; there a partial shutdown is a good outcome.
        With Ceph it should stay on — see
        <a href="#cluster-ceph">the next section</a> for what a half-shut-down
        hyper-converged cluster actually looks like.</p>
        <div class="callout warn">
          <span><b>A UPS that goes silent does not trigger anything.</b> If the management
          network of a UPS dies with the outage — a very common setup, where the switch hangs
          on the failing UPS itself — PVE-UPS sees an unreachable device, not a power failure,
          and the fail-safe deliberately refuses to shut anything down for it (“NO shutdown
          will be triggered”). Nodes fed only by that UPS therefore stay up. Two remedies, and
          they combine: leave <i>“shut the whole cluster down as a unit”</i> on, so those nodes
          go down with the rest anyway, and set <b>“Shutdown on pure communication loss after
          (min)”</b> under <i>Triggers</i> if you want a silent UPS to count as an outage on
          its own. The self-test warns when the nodes of one cluster hang on UPS devices that
          can trigger independently.</span>
        </div>
        <p><b>Every node needs its own host entry, with its own API URL.</b> The shutdown
        reaches the node behind each entry's API URL (see
        <a href="#token-pve">section 4.1</a>), so a node without an entry is a node nobody
        shuts down, whatever the names say — and it is also a node the “as a unit” rule cannot
        take along. The self-test therefore compares the cluster's node names against your
        host entries and warns about any node nobody would shut down, naming both lists. Where
        the difference is only upper/lower case or a domain suffix, it names the node that was
        probably meant; an entry that is merely switched off is reported as disabled rather
        than as misnamed.</p>

        <h4 id="cluster-privs">Privileges for a plain cluster</h4>
        <p>Grant only what you switched on: each tick carries its own privilege, and a tick you
        leave off costs you nothing. The table reads cumulatively, from the base setup in
        <a href="#token">section 4</a> downwards. The Ceph part has
        <a href="#cluster-ceph-privs">a table of its own</a>.</p>
        <table>
          <thead><tr><th>What is ticked</th><th>Additionally needed</th><th>ACL path</th></tr></thead>
          <tbody>
            <tr><td>nothing (plain shutdown)</td><td><code>Sys.PowerMgmt</code></td><td><code>/nodes</code></td></tr>
            <tr><td>Cluster member</td><td><code>Sys.Audit</code></td><td><code>/</code></td></tr>
            <tr><td>+ Disarm the HA manager</td><td><code>Sys.Console</code></td><td><code>/</code></td></tr>
          </tbody>
        </table>
        <p>Pick the line that matches your ticks and run it <b>once per datacenter</b>, in the
        shell of any node. <code>Sys.PowerMgmt</code> deliberately does not appear here — it
        already sits on <code>/nodes</code> from the base setup, and there is no reason to
        widen it to the whole datacenter:</p>
<pre><code># Cluster member, no sub-options — read-only status checks:
pveum role add UpsCluster -privs "Sys.Audit"

# ... plus HA disarm (grants shell access, see the warning below):
pveum role add UpsCluster -privs "Sys.Audit Sys.Console"</code></pre>
        <p>Then attach the role — <b>both</b> lines, see the privilege-separation note
        below:</p>
<pre><code>pveum acl modify / -user ups@pve -role UpsCluster
pveum acl modify / -token 'ups@pve!shutdown' -role UpsCluster</code></pre>
        <p>The self-test follows the same rule: it asks for a privilege only where the
        feature is switched on <i>and</i> this cluster can actually do it. A release without
        <code>disarm-ha</code> is never asked for <code>Sys.Console</code> — so a warning
        about a missing privilege always means something you really need.</p>
        <p>The <b>“Test”</b> button on the host card checks these privileges as well, as
        soon as the cluster option is ticked: it names every missing one, reports the
        cluster it found (name, node count, Ceph and HA arm state), and says so if the node
        turns out not to be a cluster member at all. A missing cluster privilege is reported
        as a warning, not a failure — the connection itself still works. Every name comes
        with what it buys (“<code>Sys.Console</code> (HA disarm)”), so the decision whether
        to grant it does not need this page open. Underneath, a <b>details panel</b> lists
        every query with its outcome (it unfolds by itself when something is wrong), so it
        is visible what each endpoint actually answered rather than only the summary
        line.</p>
        <div class="callout warn">
          <span><b><code>Sys.Console</code> effectively grants shell access to the nodes.</b>
          That is why HA disarm is a switch of its own: if you do not want to hand it out,
          leave the switch off and use the <code>Sys.Audit</code> line above.
          Note also that API tokens have <b>privilege separation</b> enabled by default and
          need an ACL entry of their own — the user's rights are not enough, which is why
          the two <code>acl modify</code> commands above are both required.</span>
        </div>
        <div class="callout info">
          <span>A <b>disarmed HA stack is reported even when no guest is HA-managed</b>.
          The two are independent: disarming stops fencing cluster-wide, and it stays that
          way until someone arms it again — so both the self-test and “Restore cluster”
          go by the arm state, not by whether HA currently manages anything.</span>
        </div>
        <div class="callout info">
          <span>On <b>Proxmox VE older than 9.2</b> there is no <code>disarm-ha</code>. Set
          the datacenter option <code>shutdown_policy=freeze</code> instead; the default
          <code>conditional</code> recovers HA services onto nodes that are shutting down,
          and <code>migrate</code> is worse still, because the LRM then <i>delays</i> the
          shutdown until everything has migrated away. The self-test warns about both.</span>
        </div>
        <p><b>Afterwards the cluster stays prepared.</b> There is no automatic re-arm:
        bringing HA back while nodes are still booting is a judgement call. The self-test
        keeps warning that HA is disarmed (and the flags are set, where they were), and the
        dashboard shows a <b>“Restore cluster”</b> button — it arms HA again and clears the
        flags, each verified, and only appears while there is actually something to undo.
        Since the appliance is shut down last and comes back with the rest, it inspects the
        clusters <b>once at start-up</b>, so the leftovers are on the dashboard right away
        instead of at the next scheduled self-test. The button is hidden — and the API
        refuses the request — while a shutdown is running: arming HA there would undo the
        preparation at the one moment it is doing its job.</p>
        <p class="muted">On a plain cluster, individual guests are never touched by PVE-UPS:
        on a power-off they are stopped in their configured order anyway — by the LRM while
        HA is armed, and by <code>pve-guests</code> once it is disarmed — and the problem HA
        disarm solves is purely the <i>recovery onto other nodes</i> afterwards. Only the
        Ceph option changes that.</p>

        <h3 id="cluster-ceph">Hyper-converged clusters (Ceph) <span class="pill warn">Beta</span></h3>
        <div class="callout warn">
          <span><b>This is a considerably larger intervention than the section above.</b>
          With “Prepare Ceph cluster” ticked, PVE-UPS <b>stops every VM and container in the
          cluster</b> before the first node goes down — not just HA is rearranged. It also
          needs three more privileges, this appliance's own guest has to be selected so it is
          spared, and that guest must not live on Ceph storage. Read this section before
          switching it on.</span>
        </div>
        <p>Everything from <a href="#cluster">the previous section</a> applies as well; this
        adds two steps to it. The order is the order they run in, and it is load-bearing —
        the switches on the host card are listed the same way round for exactly that
        reason:</p>
        <ol>
          <li><b>HA disarm</b> — must come first, or the HA manager restarts every guest
          that step 2 stops.</li>
          <li><b>All guests are stopped, cluster-wide</b> — every VM and container except
          this appliance itself.</li>
          <li><b>Ceph maintenance flags</b> — <code>noout</code>, <code>nobackfill</code>,
          <code>norecover</code> and <code>norebalance</code> are set so Ceph does not start
          healing while the OSDs disappear one by one. Equivalent to
          <code>ceph osd set noout</code> and friends.</li>
        </ol>
        <p>Steps 2 and 3 are one option, and it is <b>off by default</b>: plenty of clusters
        run on ZFS replication or shared NFS/iSCSI, and this is the one part that writes into
        a storage layer. On a cluster without Ceph it is skipped rather than attempted and
        reported as a failure, and its privileges are not required. Stopping the guests has
        <i>no switch of its own</i> — with Ceph it is not an option but the first step of the
        official procedure, and a tick whose absence hangs the cluster during a power cut
        would be a trap.</p>
        <p>The flags are <b>verified, not assumed</b>: the bulk update is asynchronous (it
        only returns a worker id), so they are read back — falling back to setting them
        individually.</p>
        <div class="callout warn">
          <span><b>Leave “shut the whole cluster down as a unit” on here.</b> A partly
          shut-down hyper-converged cluster has no sensible state. A real example from a
          four-node cluster: only one UPS triggered, so two nodes went down while the other
          two stayed up. The preparation had already stopped every guest and disarmed HA
          cluster-wide, and two of the three Ceph monitors were on the departing nodes — so
          the survivors sat there with no guests, no HA and no storage quorum either. Whether
          you shut a hyper-converged cluster down entirely or not at all is a real choice;
          shutting down half of it is not.</span>
        </div>

        <h4 id="cluster-guests">Why the guests have to stop first</h4>
        <p>This is the part a per-node shutdown gets wrong. Left to itself, each node stops
        its own guests as it powers off — which sounds tidy and then hangs. With the usual
        <code>size=3/min_size=2</code>, the pool is fine after the first node goes, but once
        the second node's OSDs are gone it drops below <code>min_size</code>. The guests
        still running on the surviving node now block on IO: their shutdown never finishes,
        so that node never powers off, and the battery runs out with the cluster half
        down.</p>
        <p>Proxmox documents the same order (“Shutdown Proxmox VE + Ceph HCI cluster”):
        stop all Ceph clients first, then set the OSD flags, then power the nodes down.
        PVE-UPS follows it. Every running guest is asked to shut down at once — up to eight
        requests in flight, because asking forty guests one after another would spend a
        connect timeout on each — and the result is <b>verified</b> by re-reading the
        cluster's guest list, never inferred from the API's answer.</p>
        <p>Two timeouts under <i>Triggers</i> govern this, and they are separate on
        purpose:</p>
        <ul>
          <li><b>“Guest shutdown timeout”</b> (default <b>300 s</b>) — the budget for
          stopping the guests. It scales with how many you run and how long they take;
          the HA/Ceph budget next to it is measured in HA rounds of ten seconds and barely
          varies. One number could not serve both, and folding them together would have the
          guests eat the disarm's time.</li>
          <li><b>“Force-stop guests after”</b> (default <b>120 s</b>) — when a guest that
          ignores the request is stopped hard. The value is also handed to Proxmox as the
          shutdown call's own timeout, so the kill still happens if this appliance loses the
          network right after asking. Leave it empty to never force: a hung guest then makes
          the preparation fail and is named in the event log.</li>
        </ul>
        <p>Watch the total. Between the trigger firing and the last node being told to go,
        the worst case is the HA/Ceph budget plus the guest budget plus the per-node
        shutdown timeout — with the defaults, <b>420 s</b>. The settings page shows that
        number, and the self-test warns when the “estimated runtime below” trigger fires
        later than the sequence needs. It only warns; it never adjusts a trigger for you.</p>
        <p><b>Node order:</b> Proxmox recommends powering down the nodes <i>without</i> a
        Ceph monitor first. PVE-UPS reads the monmap and tells you when your “order” values
        contradict that, in the host test and in the self-test — but it never re-sorts them
        itself. Your order is explicit configuration, and silently overriding it at outage
        time would make the sequence shown on the dashboard a lie.</p>
        <p class="muted">Not handled: the guests are stopped in parallel, not in their
        <code>startup</code> order, so a dependency between an application and its database
        is not respected. The goal here is to stop the IO quickly, and the battery is the
        reason.</p>

        <h4 id="cluster-selfguest">This appliance's own guest</h4>
        <p>“Stop all guests” must not include the appliance doing the stopping. Under
        <i>Triggers</i> → <b>This appliance</b>, pick the VM or container PVE-UPS runs in
        from the list. It is a list and not an input field on purpose: a mistyped id means
        this appliance switches <i>itself</i> off in the middle of an outage. If it genuinely
        runs elsewhere — Docker on a NAS, bare metal, a different cluster — choose “not a
        guest of this cluster”.</p>
        <p>The pick does two things. It marks the one guest that is never stopped, and it
        sets <b>“This host”</b> on the host card of the node that guest runs on, so that node
        is shut down last. That tick then shows as taken over from the selection rather than
        being maintained twice; without a pick it stays a manual switch, as on a standalone
        host. If the appliance is later migrated to another node, the self-test says so.</p>
        <p>As long as nothing is picked and “not a guest of this cluster” is not set,
        <b>the guests are not stopped at all</b>. The event log says so loudly and the
        shutdown continues without that step — which is exactly what earlier releases did.
        Refusing is the only safe answer here: the alternative is guessing, and a wrong guess
        switches off the machine that is running the shutdown.</p>
        <div class="callout warn">
          <span><b>This container must not live on Ceph storage.</b> It is the one guest that
          has to outlive the cluster it is shutting down. On Ceph it does not: once the OSDs
          of the departing nodes drop the pool below <code>min_size</code>, its own disk
          stops answering and it can no longer shut anything down — halfway through the
          outage. Use <code>local-lvm</code>, <code>local-zfs</code> or a directory storage.
          <code>install.sh</code> enforces this: Ceph-backed storages are skipped when one is
          picked automatically and refused when named with <code>--storage</code>, unless you
          pass <code>--allow-ceph-storage</code>. At runtime the host test, the self-test and
          the dashboard all say so if the appliance is sitting on Ceph anyway.</span>
        </div>

        <h4 id="cluster-ceph-privs">Privileges for the Ceph part</h4>
        <p>On top of the <a href="#cluster-privs">plain cluster privileges</a>:</p>
        <table>
          <thead><tr><th>What is ticked</th><th>Additionally needed</th><th>ACL path</th></tr></thead>
          <tbody>
            <tr><td>Prepare Ceph cluster</td><td><code>Sys.Modify</code>, <code>VM.Audit</code>, <code>VM.PowerMgmt</code></td><td><code>/</code> (the VM ones also count on <code>/vms</code>)</td></tr>
            <tr><td>optional, for a better diagnosis</td><td><code>Datastore.Audit</code></td><td><code>/</code> or <code>/storage</code></td></tr>
          </tbody>
        </table>
<pre><code># Ceph part without HA disarm:
pveum role add UpsCluster -privs "Sys.Audit Sys.Modify VM.Audit VM.PowerMgmt"

# Everything, including the optional storage check:
pveum role add UpsCluster -privs "Sys.Audit Sys.Console Sys.Modify VM.Audit VM.PowerMgmt Datastore.Audit"</code></pre>
        <p>Attach the role with the same two <code>acl modify</code> commands as above. A
        cluster without Ceph is never asked for <code>Sys.Modify</code>,
        <code>VM.Audit</code> or <code>VM.PowerMgmt</code>. <code>Datastore.Audit</code> is
        the exception that proves the rule: it only buys the check whether this appliance
        sits on Ceph, so its absence is mentioned quietly and never reported as a missing
        privilege.</p>
        <div class="callout info">
          <span><b>Why <code>VM.Audit</code> matters more than it looks.</b>
          <code>/cluster/resources</code> filters by privilege instead of refusing: a token
          without <code>VM.Audit</code> gets a perfectly successful answer with an
          <i>empty</i> guest list. PVE-UPS therefore never reads “empty” as “no guests to
          stop” unless the token demonstrably holds the privilege — otherwise it would
          report a successful preparation while forty guests kept writing to Ceph.</span>
        </div>
        <p class="muted">“Restore cluster” does <b>not</b> start the guests again — they come
        back through their <code>onboot</code> setting when the nodes power on.</p>
      </section>

      <section class="card" id="failsafe">
        <h2 class="sec"><span class="n">7</span> Fail-safe &amp; edge cases</h2>
        <p>Guiding principle: a <b>lost SNMP connection is not a confirmed power outage</b> —
        the UPS may just be briefly unresponsive, or a switch in between is down. By default
        a communication loss therefore raises <b>only an alarm</b>, no shutdown. Two optional
        settings refine this:</p>
        <ul>
          <li><b>Continue the shutdown on loss</b> (default on): if contact with the UPS is
          lost <i>after</i> on-battery operation was already confirmed, a started on-battery
          countdown keeps running on the local clock and fires when it expires. Only this
          time-based trigger survives the “blind” state (runtime and charge are unreadable
          then). If a trigger (e.g. battery-low or the charge threshold) had already
          fired <b>before the connection dropped</b>, it stays latched and is not downgraded
          to the time countdown. Both the countdown and the triggered state also survive a
          <b>service restart</b>: they are persisted to disk and restored on start
          (max. 24&nbsp;h old).</li>
          <li><b>Shutdown after X minutes of pure loss</b> (default off): treats a pure
          communication loss (without previously confirmed battery operation) as an outage
          after X minutes. A deliberate opt-in for environments where a prolonged loss of
          contact counts as critical. It fires on <em>silence</em> only: a device that
          answers but whose answer cannot be used &mdash; no usable power source, none of
          the objects of the selected MIB, a <code>ups.status</code> naming neither
          <code>OL</code> nor <code>OB</code>, or a NUT server replying
          <code>ERR&nbsp;DATA-STALE</code>, <code>DRIVER-NOT-CONNECTED</code>,
          <code>ACCESS-DENIED</code> or <code>UNKNOWN-UPS</code> &mdash; is treated as
          unreachable for every other purpose, but never as a communication loss. The
          connection is plainly there, so this trigger stays out of it; the alarm says
          which of the two it is. The same goes for an entry that is not pollable at all
          (a UPS card saved without an address, e.g. from a backup import): it has never
          sent a packet, so it has produced no evidence about the power either, and it
          stays what it is elsewhere &mdash; an alarm and a refusal to shut down the hosts
          it feeds, not an order to.</li>
        </ul>
        <h3>Case overview</h3>
        <table>
          <thead><tr><th>Situation</th><th>Behaviour</th></tr></thead>
          <tbody>
            <tr><td>On mains, all good</td><td>nothing (shows “On mains”)</td></tr>
            <tr><td>On battery, a trigger fires</td><td>shutdown (hosts in stages by order, own host last)</td></tr>
            <tr><td>Contact lost while on mains</td><td>alarm only, <b>no</b> shutdown</td></tr>
            <tr><td>Contact lost during a running battery countdown</td><td>countdown continues, shutdown when it expires</td></tr>
            <tr><td>Contact lost after an already fired trigger</td><td>trigger stays latched (no downgrade)</td></tr>
            <tr><td>Pure loss of contact with the opt-in active</td><td>shutdown once the threshold expires</td></tr>
            <tr><td>NUT server answers with stale data</td><td>counts as unreachable (alarm), never as “on mains”</td></tr>
            <tr><td>UPS answers but reports no usable power source</td><td>counts as unreachable (alarm), never as “on mains”</td></tr>
            <tr><td>Dry-run active</td><td>trigger is detected + logged, nothing is shut down</td></tr>
            <tr><td>Mains returns</td><td>state is reset; a shutdown already sent is
            released after “Re-arm after mains back”</td></tr>
          </tbody>
        </table>
      </section>

      <section class="card" id="ausloeser">
        <h2 class="sec"><span class="n">8</span> Triggers &amp; thresholds</h2>
        <p><b>One</b> matching condition is enough. All values can be changed in the wizard
        (empty field = condition off); thresholds are set globally and can be overridden per
        UPS.</p>
        <p><b>How &ldquo;on battery longer than&rdquo; is measured.</b> PVE-UPS times the
        outage on its own clock, from the poll in which it first saw the UPS switch to
        battery. It deliberately does <em>not</em> use the elapsed-time counter the UPS
        reports: the standard defines that value only while the device is on battery, and a
        card that keeps the previous outage&rsquo;s figure instead of clearing it would make
        the very first poll of a new outage look like the threshold had already passed. That
        counter is not read at all. The running timer survives a restart of the service, so
        an update or a reboot does not lose it; only where that stored timer is unusable
        (missing, or older than a day) does an appliance starting into an outage already in
        progress begin counting from zero &mdash; and the runtime, charge and
        &ldquo;battery low&rdquo; conditions read fresh values and are unaffected. The status
        page states whether an elapsed time was measured at all.</p>
        <p><b>A restored timer waits for the UPS to confirm the outage.</b> This appliance
        shuts its own host down last, so <em>every</em> outage ends with it being
        restarted &mdash; and it comes back to a stored timer saying &ldquo;on battery
        since three hours ago&rdquo;. That is exactly the moment a switch is still
        converging and an SNMP card still coming up, and a timer taken at face value then
        would shut the machines that had just come back up down again. So nothing read
        from the stored file shuts anything down until one poll of the restarted service
        has answered. That answer settles it either way: on mains, everything restored is
        dropped; still on battery, the trigger is worked out from the <em>full</em>
        restored time on that same poll. A restart in the middle of an outage therefore
        costs nothing, because there the UPS is reachable by definition. The only case
        that loses the countdown is a UPS that never answers again after the restart
        &mdash; and there the appliance has no evidence the outage is still running at
        all, which is precisely when it does not act. While a timer is being held the
        dashboard says so instead of counting down to a shutdown that will not happen.
        A held timer also does not count as an outage for the checks that stand down during
        one: the self-test, the start-up checks and <b>&ldquo;Restore cluster&rdquo;</b> stay
        available, which matters because a UPS still silent after the appliance rebooted is
        exactly when the cluster left over from the last outage has to be restored.</p>
        <p><b>If a shutdown request fails</b> &mdash; a busy API, a dropped connection, or a
        node that simply took too long to answer &mdash; that host is asked again on the
        following polls, up to three attempts in total, and each one is in the event log.
        A repeated request to a machine that is already powering down does no harm; not
        asking again would leave it running until the battery is empty. If mains return
        while a host is still being retried, the episode is closed like any other: the
        appliance goes back to <span class="pill ok">ONLINE</span> and writes a critical
        event saying that this machine never went down and is still running.</p>
        <p><b>Values outside a sensible range are corrected, not obeyed.</b> A poll interval
        of zero or a negative timeout falls back to its default and writes an event naming
        the setting. This is deliberate: refusing to load the configuration instead would
        mean the appliance no longer starts, which protects nothing at all.</p>
        <table>
          <thead><tr><th>Condition</th><th>Default</th></tr></thead>
          <tbody>
            <tr><td>On battery longer than</td><td>600 s</td></tr>
            <tr><td>Runtime below</td><td>10 min</td></tr>
            <tr><td>Charge below</td><td>30 %</td></tr>
            <tr><td>UPS reports <code>battery low/depleted</code></td><td>on</td></tr>
          </tbody>
        </table>
        <p class="muted">Poll interval: 30 s on mains, 8 s on battery.</p>
        <p>Battery-low, runtime and charge thresholds fire <b>immediately</b> —
        independent of the time countdown. The countdown shown on the dashboard refers
        exclusively to the "on battery longer than" condition and disappears as soon as
        the UPS has triggered. Whether a host then shuts down right away is decided by its
        AND/OR logic (see <a href="#logik">How it works &amp; logic</a>): with AND it
        waits until <i>all</i> of its feeding UPS devices have triggered.</p>
      </section>

      <section class="card" id="monitoring">
        <h2 class="sec"><span class="n">9</span> Monitoring / REST</h2>
        <p>Two read-only endpoints are available <b>without authentication and without
        secrets</b>:</p>
        <ul>
          <li><code>GET /api/status</code> — the complete state: appliance, all UPS devices,
          hosts, shutdown status, the notification targets with the outcome of their last
          delivery (<code>webhooks</code>, deliberately without the URL), plus the events of
          the last 48 h including a severity summary.</li>
          <li><code>GET /api/health</code> — <code>200</code> when the engine is running
          (with version and UPS reachability), otherwise <code>503</code>. Ideal for uptime
          checks. It also reports the shutdown targets: <code>hosts_total</code>,
          <code>hosts_ok</code> (last self-test confirmed token <i>and</i> privilege),
          <code>hosts_selftest_ok</code> and <code>hosts_selftest_at</code>, the
          notification targets (<code>webhooks_total</code>, <code>webhooks_ok</code> —
          a target counts as ok until a send has provably failed, so one that has never been
          tried does not read as broken) and <code>dry_run</code>. Those are
          informational — a broken token does <i>not</i> turn the endpoint into
          <code>503</code>, because the appliance itself is still doing its job. Alert on
          <code>hosts_selftest_ok</code>, <code>webhooks_ok</code> and <code>dry_run</code>
          separately if you want to be told: an appliance left in dry-run passes every check
          here, answers <code>ok</code>, and shuts nothing down.</li>
        </ul>
<pre><code>curl http://&lt;container-ip&gt;:8080/api/status | jq
# only critical events of the last 48 h:
curl -s http://&lt;container-ip&gt;:8080/api/status \
  | jq '.events[] | select(.severity=="critical")'</code></pre>
        <p class="muted">All modifying endpoints (saving the wizard, test shutdown) are
        password-protected.</p>
        <div class="callout info">
          <span>The event log, webhook messages and API messages are uniformly
          <b>English</b> — regardless of the selected UI language. This keeps analysis and
          monitoring consistent across installations.</span>
        </div>

        <h3 id="webhook">Webhook notifications</h3>
        <p>Optionally, every notable event is pushed to a URL of your choice via HTTP POST
        (settings, section 4). You can configure <b>as many webhooks as you like</b> — one
        card per target, each with its own format, severity filter and test button. The
        sends run in parallel and are reported individually, so one unreachable target does
        not cost the others their notification.</p>
        <p><b>A target that stops working says so.</b> An expired token or a deleted
        connector used to fail invisibly, which meant you found out during the outage that
        never reached you. The first failure after a working send is written to the event
        log, the webhook card shows the last error until a send succeeds again, and the
        dashboard&rsquo;s appliance card gains a &ldquo;Notifications&rdquo; line for as
        long as any target is failing &mdash; the settings page is not where anyone is
        looking while an outage runs. Notifications remain best-effort throughout: they are
        never retried, and a failing target never delays or affects a shutdown.</p>
        <p><b>Format</b> — the shape of the payload, matching your target system:</p>
        <table>
          <thead><tr><th>Format</th><th>Sends</th></tr></thead>
          <tbody>
            <tr><td>JSON (full status)</td><td><code>{subject, body, severity, status}</code> —
            <code>status</code> is the complete <code>/api/status</code> snapshot. For ticket,
            monitoring and automation systems.</td></tr>
            <tr><td>Microsoft Teams</td><td>an adaptive card (heading coloured by severity,
            message text, facts about UPS devices, hosts and mode) in the message envelope
            Teams expects.</td></tr>
            <tr><td>Plain text</td><td>a short, human-readable status as
            <code>text/plain</code> — for anything that simply displays a line of text.</td></tr>
            <tr><td>Slack</td><td>an attachment with a severity colour bar and the facts as
            fields. Use the URL of a Slack app's “Incoming Webhooks” integration
            (<code>https://hooks.slack.com/services/…</code>).</td></tr>
            <tr><td>Discord</td><td>an embed with title, description and fields. Use the URL
            from channel → <i>Edit</i> → <i>Integrations</i> → <i>Webhooks</i>.</td></tr>
            <tr><td>ntfy</td><td>a plain-text push whose <code>Title</code>,
            <code>Priority</code> and <code>Tags</code> headers are set from the event. Use
            the topic URL (<code>https://ntfy.sh/your-topic</code>).</td></tr>
            <tr><td>Custom (template)</td><td>a body you write yourself, plus the content
            type — for a target none of the presets fit. See below.</td></tr>
          </tbody>
        </table>
        <p>For <b>Microsoft Teams</b>, use the URL of a workflow “Post to a channel when a
        webhook request is received” (Teams → channel → <i>Workflows</i>); the URL of a
        classic incoming webhook works just as well.</p>
        <p><b>Custom templates.</b> With the <i>Custom</i> format you supply the body and the
        content type. These placeholders are replaced; everything else is sent verbatim:</p>
        <table>
          <thead><tr><th>Placeholder</th><th>Contains</th></tr></thead>
          <tbody>
            <tr><td><code>{{subject}}</code> / <code>{{body}}</code></td><td>the event's
            subject line and detail text</td></tr>
            <tr><td><code>{{severity}}</code> / <code>{{severity_upper}}</code></td><td>
            <code>info</code>, <code>warning</code> or <code>critical</code></td></tr>
            <tr><td><code>{{facts}}</code> / <code>{{facts_json}}</code></td><td>the short
            UPS/host summary, as text lines or as a JSON object</td></tr>
            <tr><td><code>{{status_json}}</code></td><td>the complete
            <code>/api/status</code> snapshot as JSON</td></tr>
            <tr><td><code>{{timestamp}}</code> / <code>{{version}}</code></td><td>time of
            the event (UTC) and the appliance version</td></tr>
          </tbody>
        </table>
        <p>This is plain replacement, not an expression language: there are no loops and no
        conditionals. When the content type contains <code>json</code>, values are
        JSON-escaped automatically, so a quotation mark in an event text cannot produce a
        malformed payload.</p>
        <p><b>Authentication header</b> (optional, per webhook) — the name and value of one
        additional header, for example <code>Authorization: Bearer …</code> for a protected
        ntfy topic or an API-key header. The value is treated as a secret: it is never
        returned by the API and stays unchanged when you save without re-entering it.</p>
        <p><b>Extra headers</b> (optional, per webhook) — one header per line, written as
        <code>Name: Value</code>, for targets that need more than the single header above.
        Nextcloud Talk is the typical case: besides its Basic authorisation it expects
        <code>OCS-APIRequest: true</code> and <code>Accept: application/json</code>. These
        headers override whatever the chosen format sets, but never the authentication
        header above. Lines that are not a valid header are ignored.</p>
        <div class="callout warn">
          <span><b>No secrets here.</b> Unlike the authentication header above, these values
          are stored and displayed in plain text and are returned by the configuration API.
          Anything confidential belongs in the <b>Value</b> field above.</span>
        </div>
        <p><b>Send from level</b> — which events are sent at all. Everything below the
        selected level is still written to the event log, it just does not trigger a
        message:</p>
        <table>
          <thead><tr><th>Level</th><th>Includes for example</th></tr></thead>
          <tbody>
            <tr><td>All events (including info)</td><td>additionally “mains power restored”,
            “network connection restored”</td></tr>
            <tr><td>Warnings and critical (default)</td><td>power outage, UPS unreachable,
            self-test failed, shutdown sent/aborted</td></tr>
            <tr><td>Critical only</td><td>shutdown triggered, shutdown FAILED</td></tr>
          </tbody>
        </table>
        <div class="callout info">
          <span>Since this version the default is <b>Warnings and critical</b> — pure
          all-clear messages no longer arrive. Set the filter to <b>All events</b> for the
          previous behaviour.</span>
        </div>
        <p>The <b>“Send test notification”</b> button sends a sample message with the values
        currently entered — no need to save first, and the level filter does not apply. It
        reports the HTTP result of the target, so a wrong URL shows up immediately.</p>
        <p class="muted">Notifications are best-effort: an unreachable target is logged and
        never affects the shutdown logic.</p>
      </section>

      <section class="card" id="updates">
        <h2 class="sec"><span class="n">10</span> Updates &amp; operation</h2>
        <p>Updates can be uploaded directly in the web UI; a slim, privileged companion
        service applies them (the app itself stays unprivileged). After the upload, the
        update is typically applied within a few seconds. The web UI also lets you
        export/import the configuration, set the NTP server and timezone, and view/clear
        the event log.</p>
        <p>The web interface refreshes itself reliably after an update: the page is never
        cached, and every script and stylesheet it loads carries a fingerprint that changes
        with the file — a browser therefore cannot keep serving the previous version. If a
        tab was open while the service restarted, a note with a <b>“Reload”</b> button
        appears at the top; until you use it, that tab still runs the old interface.</p>
        <p class="muted">Note: the timezone (System section, e.g. <code>Europe/Berlin</code>)
        should be set, otherwise the container runs in UTC. The <b>self-test start time</b>
        is interpreted in this local time; after setting the timezone the service restarts
        briefly.</p>
        <h3>Self-test of the target connections</h3>
        <p>The appliance checks on its own whether the API token and its power-management
        privilege still work per host — <code>Sys.PowerMgmt</code> on Proxmox VE,
        <code>Sys.PowerManagement</code> on a Backup Server — so an expired or revoked
        credential surfaces long before an outage needs it. Two settings in the
        <i>System</i> section control it: a <b>start time</b> (full hour) and an
        <b>interval</b> from 15 minutes up to 24 hours. Both together define fixed times of
        day: start 09:00 with a 6-hour interval means 09:00, 15:00, 21:00 and 03:00. The
        default is daily.</p>
        <p>A failed self-test is always logged and notified. A successful one is written to
        the event log at most once a day (and whenever it recovers from a failure), so a
        short interval does not bury the event log. While a UPS is on battery the self-test
        is skipped entirely — during an outage the countdown has priority. A restart does
        not repeat a self-test that already ran in the current slot.</p>
        <p>If even that one line a day is too much — a single administrator who knows when a
        token changed — untick <b>“Log successful self-tests to the event log”</b>. Only the
        routine green line disappears; the check keeps running at the configured interval,
        failures are logged and notified as before, the system journal still records every
        run, and the dashboard's per-host verdict is unaffected. The cluster check shares the
        self-test's schedule and its log line, so the per-cluster
        <code>Cluster &lt;name&gt;: ok</code> goes quiet with it; every cluster
        <em>warning</em> is reported as before. Two green lines survive the switch as well: a
        run you request yourself, and the one that reports a recovery from a failure.</p>
        <div class="callout info">
          <span>There is deliberately no weekly or monthly interval. The self-test exists to
          catch a credential that broke since the last outage — a changed token, a new
          firewall rule, a replaced UPS network card — and none of that keeps to a schedule.
          If the event log is the problem, silence the line rather than the check; if you
          want the state actively monitored, poll <code>/api/health</code> from your
          monitoring system (see <a href="#monitoring">Monitoring</a>), which also covers the
          case of the appliance not running at all.</span>
        </div>
        <p><b>Saving settings does not trigger a self-test</b> — that is deliberate, so
        editing the configuration never hammers the Proxmox API. After changing a token or
        ticking the cluster option, use <b>“Run self-test now”</b> on the dashboard to see
        the result immediately instead of waiting for the next slot. It always writes its
        result to the event log, bypassing the once-a-day throttle, and is refused while a
        UPS is on battery.</p>
        <p>For hosts marked as <a href="#cluster">cluster members</a> the self-test also
        checks the cluster once: token privileges, quorum, Ceph maintenance flags, the HA
        arm state and the datacenter's shutdown policy. A healthy cluster is logged as
        <i>“Cluster &lt;name&gt;: ok”</i>, so “checked and fine” is distinguishable from
        “never checked”. Note the flip side: <b>without the cluster tick nothing of this
        runs</b>, and the log then only shows the plain per-host line.</p>
        <p>The result is also kept <b>per host</b>: the dashboard's host table shows the
        complaint in its error column even when nothing has been shut down, and
        <a href="#monitoring">/api/health</a> counts how many targets last passed.</p>
        <h3>Updating from version 2.x to 3.x</h3>
        <p>Download the current release package (<code>pve-usv-&lt;version&gt;.tar.gz</code>)
        from the <a href="https://github.com/ffind-dev/pve-ups/releases" target="_blank"
        rel="noopener">GitHub releases page</a> and upload it in the web UI under “Update” — the
        configuration is fully preserved. Two behaviour changes: e-mail notifications are
        gone (a previously configured SMTP entry is removed automatically on the next save;
        the webhook remains), and event/webhook texts are English as of 3.0.0.</p>
        <h3 id="docker">Docker deployment</h3>
        <p>As an alternative to the LXC install, a prebuilt image is published on every
        release to <a href="https://github.com/ffind-dev/pve-ups/pkgs/container/pve-ups"
        target="_blank" rel="noopener"><code>ghcr.io/ffind-dev/pve-ups</code></a>. A
        ready-made <code>docker-compose.example.yml</code> is in the
        <a href="https://github.com/ffind-dev/pve-ups" target="_blank"
        rel="noopener">repository</a>; the essentials are:</p>
<pre><code>services:
  pve-ups:
    image: ghcr.io/ffind-dev/pve-ups:latest
    container_name: pve-ups
    restart: unless-stopped
    ports: ["8080:8080"]
    environment:
      - TZ=Europe/Berlin
    volumes:
      - pve-ups-config:/etc/pve-usv    # config.yaml (secrets, 0600)
      - pve-ups-data:/var/lib/pve-usv  # events.db + engine state
volumes:
  pve-ups-config:
  pve-ups-data:</code></pre>
        <p>Then open <code>http://&lt;docker-host&gt;:8080</code> and run through the same
        wizard as with the LXC. Configuration and event log persist via the two mounted
        volumes, so <code>docker compose down</code> does not lose anything.</p>
        <p>Because there is no privileged companion process (no systemd) in the image, two
        things work differently there: updates are applied by pulling a new image tag and
        recreating the container (<code>docker compose pull &amp;&amp; docker compose up
        -d</code>) instead of the in-app uploader, and NTP/timezone are the Docker
        host's/orchestrator's responsibility rather than being set from the wizard — both
        areas are hidden in the web UI. Everything else (UPS polling, Proxmox shutdown,
        thresholds, webhook, self-test) is identical.</p>
        <div class="callout info">
          <span>Set <code>TZ</code> on the container. The <b>self-test start time</b> is
          interpreted in the container's local time, and without <code>TZ</code> the
          container runs in UTC — the timezone cannot be set from the web UI in Docker
          mode.</span>
        </div>
        <div class="callout warn">
          <span>If your own network lies within <code>172.17.0.0/16</code> –
          <code>172.31.0.0/16</code>, move Docker's default address pool <b>before</b>
          starting the container — Docker claims that range for its bridges, and the
          container would then no longer reach a UPS or a Proxmox host in it. In
          <code>/etc/docker/daemon.json</code>, e.g.
          <code>{"bip":"10.210.0.1/24","default-address-pools":[{"base":"10.211.0.0/16","size":24}]}</code>,
          then <code>systemctl restart docker</code>.</span>
        </div>
      </section>

      <section class="card" id="faq">
        <h2 class="sec"><span class="n">11</span> Troubleshooting</h2>
        <h3>A Backup Server reports “Authentication failed (token invalid?)”</h3>
        <p>Almost always the wrong <b>type</b> on the host entry. Proxmox VE and Proxmox
        Backup Server use different token schemes, and PBS does not recognise the PVE one at
        all — so the request is rejected before the token is even looked at, no matter how
        valid it is. Set the type to <i>Proxmox Backup Server</i> and test again. If the
        test then succeeds but warns that <code>Sys.PowerManagement</code> could not be
        confirmed, the ACL is missing on the user, on the token, or on both — see
        <a href="#token-pbs">section 4</a>. Also check that the API URL uses port
        <b>8007</b>.</p>
        <h3>Update stays in the queue</h3>
        <p>If an uploaded update stays at “⏳ Queued”, the queue drainer is not active on
        this instance. This happens once on boxes updated from a very old version. Run once
        inside the container (enables the service permanently):</p>
<pre><code>pct exec &lt;CTID&gt; -- systemctl start pve-usv-agent.service
# or directly inside the container:
systemctl start pve-usv-agent.service</code></pre>
        <h3>Cluster: do I need a separate token per node?</h3>
        <p>No. Users, API tokens and ACLs are stored at datacenter level
        (<code>/etc/pve</code>), so a token created once on any node is valid on all of
        them — running the commands from <a href="#token">section 4</a> a second time would
        only report that the user already exists. Add every node with the <i>same</i> token
        ID and secret, but with its own API URL.</p>
        <h3>UPS unreachable / alarm</h3>
        <p>Check the address, credentials and the firewall between the appliance and the UPS
        source. “Test UPS” in the wizard shows the exact cause — unfold <b>Details per
        object</b> to see which object failed and why (see <a href="#snmp">UPS sources</a>).
        A communication loss alone never shuts anything down (fail-safe).</p>
        <h3>A threshold never fires</h3>
        <p>Not every device reports every value. Run “Test UPS”: if the device does not
        publish the remaining runtime or the charge, the test says so above the object table,
        and the matching threshold is permanently ineffective. Use “On battery longer than
        (s)” instead — that timer runs on the appliance's own clock.</p>
        <p>On an SNMP UPS, check the <b>MIB</b> setting as well. Many cards publish through
        their vendor MIB what they leave out of RFC 1628; <b>Automatic</b> finds that on its
        own, so this is only worth a look if the MIB was pinned by hand (see
        <a href="#snmp">UPS sources</a>).</p>
        <h3>An APC UPS does not work / answers nothing useful</h3>
        <p>Leave the <b>MIB</b> setting on <b>Automatic</b> — the APC PowerNet MIB is then
        used by itself. It is needed because Schneider supports RFC 1628 only on Network
        Management Card 2 (AP9630/AP9631/AP9635) from firmware
        <code>sumx</code>/<code>sy</code> v5.1.7 on, while the older NMC1 cards
        (AP9617/AP9618/AP9619) do not implement it at all. “Test UPS” shows which MIB was
        used and which objects each one answered.</p>
        <h3>NUT: “does not know a UPS with that name” or nothing answers</h3>
        <p>The UPS name must match the section name in upsd's <code>ups.conf</code>;
        <code>upsc -l &lt;host&gt;</code> lists the valid names. If nothing answers at all,
        upsd is most likely listening on localhost only — its <code>LISTEN</code> directive
        has to cover the interface the appliance connects to, and TCP&nbsp;3493 must be
        open.</p>
        <h3>SNMPv3 with encryption fails</h3>
        <p>If an authPriv user reports <i>“Ciphering services not available”</i> or the test
        points at missing encryption, the appliance is missing the Python package
        <code>cryptography</code>, which provides the DES/AES ciphers. Versions up to 3.0.0
        did not install it. <b>Updating the appliance fixes this</b> — the package comes
        along automatically. Two things worth knowing: it affects every privacy protocol,
        so switching from DES to AES does not help, and <b>authNoPriv</b> (authentication
        MD5/SHA, privacy “none”) keeps working in the meantime, because authentication does
        not need those ciphers.</p>
        <h3>Internal names: <code>pve-usv</code></h3>
        <p>The product name is PVE-UPS, but the service and paths are technically still
        called <code>pve-usv</code> — e.g. <code>systemctl status pve-usv</code>,
        <code>/etc/pve-usv/config.yaml</code> and <code>/var/lib/pve-usv/</code>. This is
        intentional and keeps updates of existing installations compatible.</p>
      </section>

      <section class="card" id="changelog">
        <h2 class="sec"><span class="n">12</span> Changelog (highlights)</h2>
        <p class="muted">Simplified, user-visible highlights. The full technical changelog
        lives in the <a href="https://github.com/ffind-dev/pve-ups/blob/main/CHANGELOG.md"
        target="_blank" rel="noopener">GitHub repository</a>.</p>

        <div class="cl-ver">4.2.0 <span class="date">2026</span></div>
        <ul>
          <li><b>A webhook you have switched off no longer has to have a URL.</b> A
          half-prepared notification target is kept as a draft; only an <em>active</em> one
          still insists on somewhere to post.</li>
          <li><b>Webhooks can carry extra headers.</b> Targets that need more than one — like
          Nextcloud Talk, which expects <code>OCS-APIRequest</code> and <code>Accept</code>
          alongside its authorisation — now work without a proxy in front.</li>
          <li><b>Password managers can fill the login form again.</b> The sign-in page is a
          real form with a username field, which is what inline autofill keys on; the token
          and password fields in the settings are marked so a manager leaves them alone.</li>
          <li><b>Successful self-tests can be kept out of the event log</b> without testing
          the credentials any less often. Failures, recoveries and “Run self-test now”
          always report.</li>
        </ul>

        <div class="cl-ver">4.1.0 <span class="date">2026</span></div>
        <ul>
          <li><b>A UPS reporting a stale “time on battery” no longer shuts everything down
          at once.</b> The appliance measures the outage on its own clock now instead of
          believing the counter the device reports — a counter the standard defines only
          <em>while</em> the UPS is on battery and that plenty of cards keep from the last
          outage. The running timer survives a restart of the service.</li>
          <li><b>A UPS that answers without saying where its power comes from is an alarm,
          not an all-clear.</b> For SNMP and NUT alike, such a reading no longer clears a
          running countdown mid-outage — and it never counts as silence either, so
          “Shutdown on pure communication loss” does not apply to a device that is
          answering.</li>
          <li><b>A shutdown that fails is retried</b> — three attempts instead of one, so a
          busy Proxmox API or a dropped connection no longer leaves a machine running while
          the dashboard reports it as handled.</li>
          <li><b>A cluster only takes along the nodes that asked for it</b>, and the three
          cluster switches are read once per cluster instead of off whichever node happened
          to trigger first. See <a href="#cluster">section 6</a>.</li>
          <li>Also: failed webhook deliveries are reported instead of failing invisibly, an
          active dry-run says so on the dashboard, entries that cannot do their job (a host
          without a token, a UPS without an address) are flagged, and no credential can
          reach the public status endpoint.</li>
        </ul>

        <div class="cl-ver">4.0.0 <span class="date">2026</span></div>
        <ul>
          <li><b>Proxmox VE clusters are prepared before the shutdown</b>
          <span class="pill warn">Beta</span>. Mark a node as a cluster member and PVE-UPS
          disarms the HA manager once per cluster — and, with the Ceph option, stops every
          guest and then sets the maintenance flags — before the first node goes down.
          A <b>“Restore cluster”</b> button on the dashboard undoes it afterwards. Needs
          Proxmox VE 9.2 or newer and is opt-in throughout; see
          <a href="#cluster">section 6</a>.</li>
          <li><b>A cluster is shut down as a unit</b> (on by default): one node becoming due
          takes the whole cluster with it, in the configured order, instead of leaving half
          a cluster standing with HA disarmed. Can be switched off.</li>
          <li><b>Several webhooks instead of one</b>, each with its own format, filter and
          test button — plus new formats for <b>Slack</b>, <b>Discord</b> and <b>ntfy</b>
          and a <b>custom template</b>. See <a href="#webhook">section 9</a>.</li>
          <li><b>The self-test is more useful</b>: it runs automatically after the appliance
          re-arms, “Run self-test now” starts it on the spot, and renaming a host no longer
          discards its API token. See <a href="#token">section 4</a>.</li>
        </ul>

        <div class="cl-ver">3.5.0 <span class="date">2026</span></div>
        <ul>
          <li><b>A Proxmox Backup Server can now be shut down too.</b> Every host entry has
          a <b>type</b> — Proxmox VE or Proxmox Backup Server — which decides the token
          scheme and the privilege that is checked. Entering a PBS used to fail as an
          invalid token no matter what; see <a href="#token-pbs">section 4</a> for the
          set-up, including why we <b>advise against</b> attaching PBS to the same instance
          in production.</li>
          <li>For a Backup Server the <b>“Node” field is just a label</b>. PBS ignores the
          node name in the API path, so nothing there has to match the hostname.</li>
          <li><b>Hosts are now shut down in stages</b> instead of strictly one after
          another: entries sharing an “Order” are commanded at the same time, the appliance's
          own host still goes last, and every command has a hard deadline. One machine that
          stops responding can no longer delay the others or the battery countdown — see
          <a href="#logik">section 6</a>. The wizard shows the resulting sequence live
          under the host list, so it is visible which hosts go together and which follow.</li>
          <li>The <b>self-test result is kept per host</b>: a broken token now shows up in
          the dashboard's host table and in <a href="#monitoring">/api/health</a>, not only
          in the event log.</li>
        </ul>

        <div class="cl-ver">3.4.0 <span class="date">2026</span></div>
        <ul>
          <li><b>The webhook now speaks the language of its target</b>: besides the previous
          status JSON it can post a <b>Microsoft Teams</b> card or a short <b>plain text</b>
          status. See <a href="#webhook">Webhook notifications</a>.</li>
          <li>A new <b>level filter</b> decides which events are sent at all. The default is
          <b>Warnings and critical</b> — pure all-clear messages no longer arrive; set the
          filter to <b>All events</b> for the previous behaviour.</li>
          <li><b>“Send test notification”</b> sends a sample message with the values
          currently entered — without saving first — and reports the target's HTTP result.</li>
          <li>An executed or withdrawn shutdown (<code>shutdown sent</code> /
          <code>shutdown aborted</code>) counts as a <b>warning</b> instead of info, and is
          shown amber in the event log.</li>
        </ul>

        <div class="cl-ver">3.3.0 <span class="date">2026</span></div>
        <ul>
          <li><b>APC UPS devices are supported properly</b>: an SNMP UPS can now be read
          through a <b>vendor MIB</b> instead of RFC 1628, the first one being <b>APC
          PowerNet</b>. This covers APC cards that RFC 1628 cannot reach at all — the older
          NMC1 (AP9617/AP9618/AP9619) — as well as NMC2 cards on firmware below sumx/sy
          v5.1.7. See <a href="#snmp">UPS sources</a>.</li>
          <li>The new <b>MIB</b> setting defaults to <b>Automatic</b> and needs no attention:
          existing UPS entries get it on update, and a UPS moves to its vendor MIB by itself
          as soon as it answers there.</li>
          <li>Cards that support both get <b>more accurate readings</b>: PowerNet reports the
          remaining runtime in hundredths of a second instead of whole minutes, and it marks
          a <b>self-test</b> as such — RFC 1628 cannot tell one apart from a real outage.</li>
          <li><b>The UPS test explains itself</b>: in Automatic mode it lists both MIBs, says
          which one it settled on and why, and the dashboard names the MIB in use.</li>
        </ul>

        <div class="cl-ver">3.2.0 <span class="date">2026</span></div>
        <ul>
          <li><b>UPS devices without a network card</b> can now be monitored: a UPS entry is
          read either via SNMP as before, or through a <b>NUT server</b> — which is how USB
          and serial UPS devices are reached. Both kinds can be mixed in one instance. See
          <a href="#snmp">UPS sources</a>.</li>
          <li>PVE-UPS stays a strictly read-only NUT client — no <code>upsmon</code>, no
          shutdown scripts, no config files. The decision stays in the appliance.</li>
          <li><b>The UPS test names dead thresholds</b>: if a device reports neither the
          remaining runtime nor the charge, the test says so instead of leaving a threshold
          that silently never fires.</li>
          <li>A NUT server serving stale data (its driver crashed) counts as unreachable —
          an alarm, never a shutdown, and never mistaken for “on mains”.</li>
        </ul>

        <div class="cl-ver">3.1.0 <span class="date">2026</span></div>
        <ul>
          <li><b>SNMPv3 with encryption now works.</b> An authPriv user failed with
          “Ciphering services not available” up to and including 3.0.0 — a missing
          dependency, which the update installs along the way. See
          <a href="#faq">Troubleshooting</a>.</li>
          <li><b>Docker deployment</b> as an alternative to the LXC: a prebuilt image is
          published with every release. See <a href="#docker">Docker deployment</a>.</li>
          <li><b>SNMP test with details per object</b>: each RFC 1628 object with its value
          or the reason it is missing, so wrong credentials, a blocked port and an
          incomplete UPS are told apart at a glance.</li>
          <li><b>Self-test with an interval</b>: the time of day becomes a start time, with
          a repeat from 15 minutes up to 24 hours. Existing installations keep their daily
          cadence.</li>
        </ul>

        <div class="cl-ver">3.0.0 <span class="date">2026</span></div>
        <ul>
          <li><b>First public release</b> on GitHub under the name <b>PVE-UPS</b>
          (service/path names stay <code>pve-usv</code> internally).</li>
          <li><b>Bilingual web UI</b>: English (default) and German, picked automatically
          from the browser language; user manual in both languages.</li>
          <li>Event log, webhook messages and API messages uniformly <b>English</b>.</li>
          <li><b>E-mail notifications removed</b> — the webhook covers notifications;
          existing SMTP entries are discarded automatically on update.</li>
          <li>Installation and updates directly via <b>GitHub releases</b> (install
          one-liner, update by package upload in the web UI; seamless from 2.x).</li>
        </ul>
      </section>
    </main>
  </div>

  <footer>
    © 2026 Florian Finder · PVE-UPS ·
    <a href="https://github.com/ffind-dev/pve-ups" target="_blank" rel="noopener">Project on GitHub</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/releases" target="_blank" rel="noopener">Releases</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/issues" target="_blank" rel="noopener">Report an issue</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/security/policy" target="_blank" rel="noopener">Report a vulnerability</a>
    <br><span class="muted">Developed with AI assistance.</span>
  </footer>

  <script>
    // Reuse the app's theme (same localStorage key as app.js).
    // Toggle order: auto -> light -> dark -> auto.
    (function () {
      var KEY = "pve-usv-theme";
      var root = document.documentElement;
      var lbl = document.getElementById("themeLbl");
      var names = { auto: "Auto", light: "Light", dark: "Dark" };
      function apply(t) {
        if (t !== "light" && t !== "dark") t = "auto";
        root.setAttribute("data-theme", t);
        if (lbl) lbl.textContent = names[t];
      }
      apply(localStorage.getItem(KEY) || "auto");
      document.getElementById("themeBtn").addEventListener("click", function () {
        var cur = localStorage.getItem(KEY) || "auto";
        var next = cur === "auto" ? "light" : cur === "light" ? "dark" : "auto";
        localStorage.setItem(KEY, next);
        apply(next);
      });
    })();
  </script>
</body>
</html>
